<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-itunes-app" content="app-id=6788153038" />
  <title>Modbus Function and Exception Codes | StoreWatt field reference</title>
  <meta name="description" content="Modbus Function and Exception Codes. All 9 entries, each with the likely cause and the checks to make in order. Free to read, no account." />
  <link rel="canonical" href="https://thrasherapps.com/storewatt/reference/modbusFunctionCodes.html" />
  <link rel="stylesheet" href="/assets/site.css">
  <style>
    .refEntry{background:#fff;border:1px solid #E5E7EB;border-radius:12px;padding:16px 18px;margin:16px 0}
    .refEntry h2{margin:0 0 4px 0;font-size:1.15em}
    .refTag{display:inline-block;font-size:.78em;font-weight:700;color:#007AFF;background:#EFF6FF;border-radius:999px;padding:2px 10px;margin-bottom:8px}
    .refLabel{font-size:.75em;font-weight:800;letter-spacing:.05em;text-transform:uppercase;color:#475569;margin-top:10px}
    .refEntry p{margin:4px 0;white-space:pre-wrap}
    .refToc{background:#fff;border:1px solid #E5E7EB;border-radius:12px;padding:14px 18px}
    .refToc a{display:inline-block;margin:3px 12px 3px 0;font-size:.92em}
    .refCta{background:#0F172A;color:#fff;border-radius:12px;padding:18px;margin:24px 0}
    .refCta a.btn{background:#007AFF;color:#fff;border:0}
    .refCta p{color:#CBD5E1;margin:6px 0 12px}
    .refTop{display:flex;gap:14px;align-items:center;flex-wrap:wrap;justify-content:space-between;
      background:#EFF6FF;border:1px solid #BFDBFE;border-radius:12px;padding:14px 16px;margin:14px 0}
    .refTop p{margin:4px 0 0 0;font-size:.93em;color:#1E3A5F}
    .refTop strong{font-size:.78em;font-weight:800;letter-spacing:.05em;text-transform:uppercase;color:#1D4ED8}
    .refTop .refTopText{flex:1 1 380px;min-width:260px}
    .refTop a.btn{flex:0 0 auto;background:#007AFF;color:#fff;border:0}
    .refSiblings,.refCross{background:#fff;border:1px solid #E5E7EB;border-radius:12px;padding:14px 18px;margin:16px 0}
    .refSiblings strong,.refCross strong{display:block;font-size:.78em;font-weight:800;letter-spacing:.05em;
      text-transform:uppercase;color:#475569;margin-bottom:6px}
    .refSiblings a,.refCross a{display:inline-block;margin:3px 14px 3px 0;font-size:.92em}
    @media (max-width:520px){.refTop{flex-direction:column;align-items:stretch}.refTop a.btn{width:100%;text-align:center}}
    .crumb{font-size:.9em;color:#475569;margin-bottom:6px}
  
    .refPermalink{margin-left:.5rem;font-weight:400;text-decoration:none;opacity:0;
      transition:opacity .12s;color:#2563EB;font-size:.8em}
    .refEntry:hover .refPermalink,.refPermalink:focus{opacity:1}
  </style>
<!-- reference-faq:begin (generated by scripts/build_reference_faq.py) -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What does Read coils mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Reads discrete outputs (coils), one bit each. Coils are read and write points: commands, enables, and latches. Address space traditionally documented as 00001 to 09999."
      }
    },
    {
      "@type": "Question",
      "name": "What does Read discrete inputs mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Reads discrete inputs, one bit each, read only: status contacts, alarms, and limit switches. Traditionally documented as 10001 to 19999."
      }
    },
    {
      "@type": "Question",
      "name": "What does Read holding registers mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Reads 16 bit holding registers: setpoints, configuration, and many measured values. Traditionally documented as 40001 and up. The most used function code in plant integration, and the one most often confused with 04."
      }
    },
    {
      "@type": "Question",
      "name": "What does Read input registers mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Reads 16 bit input registers, read only measurements. Traditionally documented as 30001 and up. Devices differ on which table their telemetry lives in; when a poll returns zeros without errors, try the other table before blaming the device."
      }
    },
    {
      "@type": "Question",
      "name": "What does Write single coil mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Writes one coil on or off. The on value is 0xFF00 and off is 0x0000; some devices reject anything else. Used for single commands like start, stop, and reset permissives."
      }
    },
    {
      "@type": "Question",
      "name": "What does Write single register mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Writes one 16 bit holding register: a single setpoint or configuration word. Devices may accept 06 but ignore values outside their limits, returning success while clamping internally; read back after writing to confirm."
      }
    },
    {
      "@type": "Question",
      "name": "What does Write multiple coils mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Function 15 (0x0F) writes a block of coils in one transaction. Useful for command words spread across bits; beware devices that require all or nothing block writes."
      }
    },
    {
      "@type": "Question",
      "name": "What does Write multiple registers mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Function 16 (0x10) writes a block of holding registers in one transaction. The standard way to deliver multi register setpoints and 32 bit values so both halves land atomically. Some devices only accept certain registers through 16 and reject 06 for the same address."
      }
    },
    {
      "@type": "Question",
      "name": "What does Exception codes mean on a Modbus Function and Exception?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An exception response sets the high bit of the function code and carries a reason. 01 illegal function: the device does not support that code. 02 illegal data address: wrong register or out of range block. 03 illegal data value: bad length or a rejected value. 04 slave device failure: internal error. 06 slave device busy: retry later. 0B gateway target failed to respond: the device behind a gateway is silent, so chase the serial side."
      }
    }
  ]
}
</script>
<!-- reference-faq:end -->
</head>
<body>
  <header class="site-header">
    <div class="container nav">
      <a class="brand" href="/">ThrasherApps</a>
      <nav class="nav-links">
        <a href="/">Home</a>
        <a href="/apps.html">Apps</a>
        <a href="/storewatt/">StoreWatt</a>
        <a href="/storewatt/reference/">Reference</a>
        <a href="/storewatt/support.html">Support</a>
      </nav>
    </div>
  </header>
  <section class="section">
    <div class="container">
      <div class="crumb"><a href="/storewatt/reference/">StoreWatt reference</a></div>
      <h1 class="h2">Modbus Function and Exception Codes</h1>
      <p class="lead">Field reference for grid scale battery storage technicians. 9 entries, taken from the StoreWatt app.</p>
      <div class="refTop">
        <div class="refTopText">
          <strong>Free offline app</strong>
          <p>These notes are the web copy of the StoreWatt reference, built for grid scale battery energy storage technicians. The same library is free inside the app, with no time limit and no account, and it works with no signal.</p>
        </div>
        <a class="btn" href="https://apps.apple.com/us/app/id6788153038">Get StoreWatt on the App Store</a>
      </div>
      <div class="refToc mt-3"><strong>On this page</strong><br>
        <a href="#modbus-fc01">Read coils</a>
        <a href="#modbus-fc02">Read discrete inputs</a>
        <a href="#modbus-fc03">Read holding registers</a>
        <a href="#modbus-fc04">Read input registers</a>
        <a href="#modbus-fc05">Write single coil</a>
        <a href="#modbus-fc06">Write single register</a>
        <a href="#modbus-fc0f">Write multiple coils</a>
        <a href="#modbus-fc10">Write multiple registers</a>
        <a href="#modbus-exceptions">Exception codes</a>
      </div>
      <div class="refCta">
        <strong>These notes come from StoreWatt</strong>
        <p>Reference notes from StoreWatt, the offline field toolkit for grid scale battery energy storage technicians. It works with no cell signal, because the sites do not have any.</p>
        <a class="btn" href="https://apps.apple.com/us/app/id6788153038">Get StoreWatt on the App Store</a>
      </div>
      <div class="refEntry" id="modbus-fc01">
        <div class="refTag">01</div>
        <h2>Read coils<a class="refPermalink" href="#modbus-fc01" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Reads discrete outputs (coils), one bit each. Coils are read and write points: commands, enables, and latches. Address space traditionally documented as 00001 to 09999.</p>
      </div>
      <div class="refEntry" id="modbus-fc02">
        <div class="refTag">02</div>
        <h2>Read discrete inputs<a class="refPermalink" href="#modbus-fc02" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Reads discrete inputs, one bit each, read only: status contacts, alarms, and limit switches. Traditionally documented as 10001 to 19999.</p>
      </div>
      <div class="refEntry" id="modbus-fc03">
        <div class="refTag">03</div>
        <h2>Read holding registers<a class="refPermalink" href="#modbus-fc03" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Reads 16 bit holding registers: setpoints, configuration, and many measured values. Traditionally documented as 40001 and up. The most used function code in plant integration, and the one most often confused with 04.</p>
      </div>
      <div class="refEntry" id="modbus-fc04">
        <div class="refTag">04</div>
        <h2>Read input registers<a class="refPermalink" href="#modbus-fc04" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Reads 16 bit input registers, read only measurements. Traditionally documented as 30001 and up. Devices differ on which table their telemetry lives in; when a poll returns zeros without errors, try the other table before blaming the device.</p>
      </div>
      <div class="refEntry" id="modbus-fc05">
        <div class="refTag">05</div>
        <h2>Write single coil<a class="refPermalink" href="#modbus-fc05" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Writes one coil on or off. The on value is 0xFF00 and off is 0x0000; some devices reject anything else. Used for single commands like start, stop, and reset permissives.</p>
      </div>
      <div class="refEntry" id="modbus-fc06">
        <div class="refTag">06</div>
        <h2>Write single register<a class="refPermalink" href="#modbus-fc06" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Writes one 16 bit holding register: a single setpoint or configuration word. Devices may accept 06 but ignore values outside their limits, returning success while clamping internally; read back after writing to confirm.</p>
      </div>
      <div class="refEntry" id="modbus-fc0f">
        <div class="refTag">15</div>
        <h2>Write multiple coils<a class="refPermalink" href="#modbus-fc0f" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Function 15 (0x0F) writes a block of coils in one transaction. Useful for command words spread across bits; beware devices that require all or nothing block writes.</p>
      </div>
      <div class="refEntry" id="modbus-fc10">
        <div class="refTag">16</div>
        <h2>Write multiple registers<a class="refPermalink" href="#modbus-fc10" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>Function 16 (0x10) writes a block of holding registers in one transaction. The standard way to deliver multi register setpoints and 32 bit values so both halves land atomically. Some devices only accept certain registers through 16 and reject 06 for the same address.</p>
      </div>
      <div class="refEntry" id="modbus-exceptions">
        <div class="refTag">EX</div>
        <h2>Exception codes<a class="refPermalink" href="#modbus-exceptions" aria-label="Link to this code" title="Copy a link to this code">#</a></h2>
        <p>An exception response sets the high bit of the function code and carries a reason. 01 illegal function: the device does not support that code. 02 illegal data address: wrong register or out of range block. 03 illegal data value: bad length or a rejected value. 04 slave device failure: internal error. 06 slave device busy: retry later. 0B gateway target failed to respond: the device behind a gateway is silent, so chase the serial side.</p>
      </div>
      <div class="refToc mt-4"><strong>More reference</strong><br>
        <a href="/storewatt/reference/bmsFaults.html">Bms Faults</a>
        <a href="/storewatt/reference/brandLibrary.html">Brand Library</a>
        <a href="/storewatt/reference/commsProtocols.html">Communications and Protocols</a>
        <a href="/storewatt/reference/controlsScada.html">Controls Scada</a>
        <a href="/storewatt/reference/emsNotes.html">Ems Notes</a>
        <a href="/storewatt/reference/pcsFaults.html">Pcs Faults</a>
        <a href="/storewatt/reference/protectionAnsi.html">Protection and ANSI Device Numbers</a>
        <a href="/storewatt/reference/safetyContent.html">Field Safety</a>
        <a href="/storewatt/reference/standardsSummaries.html">Standards Summaries</a>
        <a href="/storewatt/reference/thermalManagement.html">Thermal Management</a>
      </div>
      <div class="refSiblings">
        <strong>More in the StoreWatt reference</strong>
        <a href="/storewatt/reference/bmsFaults.html">Bms Faults</a>
        <a href="/storewatt/reference/brandLibrary.html">Brand Library</a>
        <a href="/storewatt/reference/commsProtocols.html">Communications and Protocols</a>
        <a href="/storewatt/reference/controlsScada.html">Controls Scada</a>
        <a href="/storewatt/reference/emsNotes.html">Ems Notes</a>
        <a href="/storewatt/reference/pcsFaults.html">Pcs Faults</a>
        <a href="/storewatt/reference/protectionAnsi.html">Protection and ANSI Device Numbers</a>
        <a href="/storewatt/reference/safetyContent.html">Field Safety</a>
        <a href="/storewatt/reference/standardsSummaries.html">Standards Summaries</a>
        <a href="/storewatt/reference/thermalManagement.html">Thermal Management</a>
      </div>
      <div class="refCross">
        <strong>Field references for other trades</strong>
        <a href="/droptubebuilder/reference/">Fuel and tanks</a>
        <a href="/loopwatt/reference/">Fire alarm</a>
        <a href="/fieldwatt/reference/">Solar PV</a>
        <a href="/plugwatt/reference/">EV charging</a>
        <a href="/rackwatt/reference/">Data center</a>
      </div>
      <div class="refCta">
        <strong>These notes come from StoreWatt</strong>
        <p>Reference notes from StoreWatt, the offline field toolkit for grid scale battery energy storage technicians. It works with no cell signal, because the sites do not have any.</p>
        <a class="btn" href="https://apps.apple.com/us/app/id6788153038">Get StoreWatt on the App Store</a>
      </div>
      <p class="mt-3" style="font-size:.85em;color:#475569">These notes are a field aid, not a substitute for the governing codes, the stamped drawings, the authority having jurisdiction, or manufacturer manuals. Verify against the current documentation for your installed equipment.</p>
    </div>
  </section>
  <footer class="site-footer">
    <div class="container">
      <div>© 2026 ThrasherApps.com</div>
      <div class="mt-2">
        <a href="/storewatt/">StoreWatt</a> ·
        <a href="/storewatt/privacy.html">Privacy</a> ·
        <a href="/storewatt/terms.html">Terms</a> ·
        <a href="/storewatt/support.html">Support</a>
      </div>
    </div>
  </footer>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "b89f3a0b9dd94ecb991c6e31aae799f8"}'></script><!-- End Cloudflare Web Analytics -->
</body>
</html>
